# Контракт: контроллеры Carel (c.pCOmini / uAria) на линии RS-485

Приточные установки Carel — первое стороннее устройство, которое СА-02м не
просто опрашивает, а **опознаёт, показывает и которым управляет**: строка
скана, окно настроек, контролы MQTT и карточка «Умный дом». Этот документ —
единственный дом всех четырёх границ.

Семейства: **crst** — c.pCO / c.pCOmini (программа `CRSTDrAHAQ`, `CRKRFAHAQ`),
**uaria** — uAria (`uARIA`, `CRSTDm_AHU`). Карта регистров взята из
десктопного прошивальщика (`CYNTRON-git/MR-02m-flasher`, ветка `carel`), она же
и остаётся её первоисточником: расхождение решается в пользу той ветки.

---

## 1. Опознание: функция 17, а не регистр сигнатуры

Ни один Carel не отвечает на holding 290 (наш регистр сигнатуры) и 270–271
(наш серийный номер), но **оба отвечают на holding 0 значением `[0, 0]`** —
ровно та форма строки, по которой скан раньше делал вывод «модуль МР-02м в
бутлоадере». Это единственная опасная строка в таблице: именно ей предлагают
прошивку.

Идентичность берётся из **Modbus FC 0x11 «Report Slave ID»**, в ASCII-теле
которого лежит идентификатор программы:

| В теле ответа | Семейство | Модель в интерфейсе |
|---|---|---|
| `CRSTDrAHAQ`, `CRKRFAHAQ`, `c.pCOmini`, `c.pCO` | crst | c.pCOmini |
| `CRSTDm_AHU`, `uARIA` | uaria | uAria |

Метка `STD_B` / `STD_E` / `STD_H` в том же теле даёт исполнение платы
(Basic / Enhanced / HighEnd). Версия программы вынимается из тела, а когда её
там нет (так отвечает uAria) — читается из input-регистра 100 (`1061` → `1.0.61`).

**По Modbus TCP семейство задаётся вручную** (`family` в записи обязателен,
иначе отказ `carel_family_required`): отвечает ли на FC17 родной
Ethernet-интерфейс Carel, не проверено, а неверное семейство — чужая карта
регистров. Мост и по TCP отправляет FC17 при старте, но из ответа берёт только
версию, если её нет в записи (`docs/contracts/bridge-modbus-tcp.md` §4).

**Кому FC17 отправляется при скане прошивальщика** — решает
`scan_should_probe_fc17`: строке с сигнатурой Carel — да; строке, назвавшей
сигнатуру нашего или WB-модуля из holding 290 (МР-02м, ДТВ, СЭ-02м-3, LED), —
нет, даже при нулевом серийном номере; остальным — только когда серийного
номера нет или сигнатура пуста. Строка с серийным номером, но без сигнатуры,
FC17 получает: лишний кадр дешевле потерянной идентичности. На смешанной
линии это важно дважды: чужая функция не мешает нашим модулям, а событийный
кадр Wiren Board (`0x46 0x11`) не читается как ответ FC17.

**Скан вкладки MQTT** (`mqtt_bus_scan.py`, `_scan_row`) — другое правило, и
намеренно: он читает строки без сигнатуры (holding 290 не запрашивается), а
входной регистр 0 у Carel может выглядеть как код типа МР-02м. Поэтому в
стандартной фазе на прямой линии FC17 получает каждая строка, опознанная как
`unknown` или `mr02m` с пустой сигнатурой, — в том числе настоящие МР-02м.
Быстрая фаза и линия через шлюз FC17 не шлют; неопознанный ответ отбрасывается.

**Таймаут.** Ответ c.pCOmini — 206 байт, это ~118 мс только на проводе при
19200, тогда как агрессивный профиль скана даёт 115 мс. Поэтому транзакция
FC17 (и только она) получает свой, более длинный таймаут — по времени полного
кадра плюс реакция ПЛК — и одну повторную попытку (первый кадр ПЛК иногда
теряется после смены скорости). Правил два, у каждого свой дом в коде, числа
читать там: скан прошивальщика — `scanner._carel_fc17_timeout_ms` (с
отдельным нижним порогом для Modbus TCP), скан вкладки MQTT —
`mqtt_bus_scan._fc17_payload`.

## 2. Один дом карты регистров

`opt/sa02m-carel/sa02m_carel/` (`carel_ahu.py`, `carel_ahu_map.py`,
`controls.py`, `carel_fan.py`) устанавливается в **`/opt/sa02m-carel`** и
импортируется четырьмя потребителями, которые живут в разных деревьях под
разными пользователями: демоном прошивальщика (`/opt/sa02m-flasher`,
пользователь `sa02m-flasher`), мостом Modbus→MQTT (`/opt/sa02m-modbus-mqtt`,
root), сканером шины вкладки MQTT (`mqtt_bus_scan.py` из дерева моста,
запускается из CGI; разбор FC17 из §1) и — с 1.0.6.50 — клиентом Алисы
(`/opt/sa02m-alice`), которому нужна шкала вентилятора `carel_fan` (§6). Шкала живёт здесь, а не в дереве Алисы,
именно потому, что она ВЫВЕДЕНА из пределов этой карты: рядом с ней
переписанные 20 или 10 были бы вторым домом.

Ставит пакет один помощник `sa02m_install_carel_pkg` (`scripts/lib.sh`), и его
обязаны звать **все четыре** пути доставки: `04-flasher.sh`, `05-mqtt.sh`,
`06-alice.sh` и `update-www-only.sh`. Последний важнее всего: он обновляет мост
и **никогда не трогает дерево прошивальщика**, поэтому забытый вызов даёт
плату, где новый поллер падает на импорте — в CI зелено, на плате мертво.

Импорт в дереве Алисы — **мягкий**: плата без пакета пишет одно предупреждение
и теряет только управление вентилятором, а не клиента целиком (§6). У моста и
прошивальщика он жёсткий: там пакет — это сама карта регистров.

Копии карты в дереве не допускаются: гейт `carel-shared-home` ищет
`COIL_BMS_OFF_ON`, `COIL_UARIA_LOCAL` и пределы вентилятора
(`FAN_PCT_MIN/MAX`, `UARIA_FAN_STEP_MIN/MAX`) по всему репозиторию и требует
ровно одного файла. Закомментированная строка при этом не считается
определением — свёртка подтверждает каждое попадание через `lib_check.sh`.

## 3. Что нельзя писать никогда

**Катушка 30 uAria** — команда включения с локального терминала. Мастер BMS,
дёргающий её, воюет с оператором, стоящим у установки. Ни один контрол, ни одно
действие окна и ни один план записи на неё не отображается — это проверяется
тестами с обеих сторон (пакет карты и поллер моста), а не обещается словами.

**Сетевые параметры линии** (скорость, чётность, адрес) у Carel только
читаются: их меняют с клавиатуры контроллера (uAria Hd01–Hd03, c.pCO Sv01–Sv05).

## 4. Планы запуска — это последовательности, а не регистры

Ни одна установка не запускается записью одной катушки, и голая запись читается
как «команда принята», пока установка стоит.

**c.pCOmini:** разрешение сетевого управления Ma18 (катушка 130) → пауза
0,8 с → при необходимости режим Sys_Mode (HR49) → команда BMS (катушка 65).
Пауза обязательна: ПЛК защёлкивает Ma18 асинхронно, и катушка 65, записанная
сразу следом, оценивается по старому разрешению. Остановка — только катушка 65
в 0; Ma18 и включение с клавиатуры остаются как были.

Режим Sys_Mode в этом плане пишет **окно**: его команда режима 1..5 выполняет
план целиком, режим 0 — только HR49. Контрол MQTT `sys_mode` (§5) пишет
**только HR49** и план не выполняет: пуск по MQTT — только `unit_on`.

**uAria:** Gs04 (катушка 13, пишется только если читается 0) → пуск по сети
(катушка 0), без паузы — она нужна только защёлке Ma18. Остановка — катушка 0
в 0.

**Сброс тревог** — импульс 5 с: катушка 66 (crst) / 37 (uaria) в 1, пауза, в 0.
Так делает окно прошивальщика, и так же мост делает это сам по контролу
`alarm_reset` (§5): одна публикация `/devices/<id>/controls/alarm_reset/on = "1"`
(без retain) — мост пишет 1 и через `ALARM_RESET_PULSE_S` пишет 0. Пауза не
держит линию: отпускание ставится в ту же очередь записей порта по таймеру, а
не сном, поэтому соседи по шине пишутся и опрашиваются как обычно. Нажатие во
время идущего импульса второго импульса не даёт; `0` и любое другое значение
ничего не пишут и ни от чего не отказываются (даже при оффлайне). Отпускание
пишется и тогда, когда устройство за время импульса ушло в оффлайн. Отказ
записи — `meta/error = "w"` у `alarm_reset`; каждое нажатие — строка журнала
записей.

**Остановка моста посреди импульса — без гарантии.** `stop()` отменяет таймер
и ставит отпускание в очередь записей сразу, но очередь при выходе никто не
дожидается: процесс завершается примерно через секунду, и запись 0 может не
дойти до шины; при падении процесса её нет вовсе. Тогда катушка сброса
остаётся в 1. Следующий старт моста её **не** отпускает — при старте мост в
Carel ничего не пишет. Снимается она только следующим нажатием (оно снова
кончается записью 0) или сбросом из окна прошивальщика; сама — лишь у
прошивок, которые снимают катушку сами (у части их нет, поэтому и импульс).

## 5. Мост Modbus→MQTT: `type: carel`

Запись в `/etc/sa02m-modbus-mqtt.yaml`:

```yaml
- id: carel-COM3-1
  type: carel
  family: crst          # или uaria; при отсутствии определяется по FC17 на старте
  port: /dev/COM3
  baudrate: 19200
  address: 1
  name: Carel c.pCOmini (COM3 addr=1)
  poll_s: 2
```

По сети Ethernet (Modbus TCP) та же установка описывается так — грамматика,
запрещённые адреса и коды отказов в `docs/contracts/bridge-modbus-tcp.md`:

```yaml
- id: carel-tcp-192_168_1_50-1   # префикс carel- обязателен для вкладки «Устройства» и Алисы
  type: carel
  family: crst          # обязателен по TCP: crst | uaria
  app_version: 2.03.00.46   # рекомендуется для c.pCOmini по TCP
  transport: tcp
  host: 192.168.1.50
  tcp_port: 502
  address: 1
  poll_s: 2
```

Контролы, планы записи, запрет катушки 30 и журнал записей по TCP те же, что по
RS-485; имя устройства по умолчанию — «Carel c.pCOmini (192.168.1.50:502 addr=1)».

Контролы `/devices/<id>/controls/<имя>` — единственный дом имён
`sa02m_carel.controls`; копия в `sa02m_alice.config.topics.CAREL_CONTROLS`
закреплена гейтом от расхождения.

| Контрол | Тип | Запись | Смысл |
|---|---|---|---|
| `unit_on` | switch | да | план пуска/останова из §4 |
| `unit_status` / `unit_status_text` | value / text | нет | код состояния и его слово |
| `plant_state` | text | нет | `run` \| `stop` \| `alarm` |
| `supply_temp`, `return_water_temp`, `room_temp`, `outdoor_temp` | temperature | нет | приток, обратная вода, помещение (`room_temp` — только crst), улица |
| `heat_valve` | value % | нет | клапан нагрева |
| `setpoint`, `setpoint_summer` | temperature | да | уставки зима/лето |
| `season` | value | нет | 0 зима / 1 лето. c.pCO — катушка 67. uAria — катушка 17 «Нагрев/охлаждение» (0 нагрев, 1 охлаждение) |
| `net_enable` | switch | да | Ma18 (crst) / Gs04 (uaria) |
| `sys_mode`, `fan_supply`, `fan_exhaust` | value | да | только crst; `sys_mode` — только HR49, без плана пуска (§4) |
| `fan_step` | value 1..10 | да | только uaria |
| `pump`, `alarm`, `alarm_count`, `alarm_text` | switch/value/text | нет | насос и тревоги |
| `alarm_reset` | pushbutton | да | импульс сброса (§4); значения не публикует |

**Слова состояния — из карты, не из документа.** `plant_state` публикует
константы `PLANT_RUN` / `PLANT_STOP` / `PLANT_ALARM`, а текст статуса берётся
из таблицы **своего семейства**: у uAria собственная пятизначная таблица, у
c.pCOmini их две (сменилась с программы 2.02.xx.52, выбор — по версии
прошивки). Обе ошибки уже случились и закрыты гейтами: привязка объявляла
`running`/`stopped`, которых мост не публикует, а остановленная uAria
докладывала «Выключено по сети BMS» вместо своего «Выключено по сети».

**Неподключённые датчики: улица и помещение.** Неиспользуемый аналоговый вход
отвечает УСПЕШНЫМ чтением и ровно нулём, тревогу при этом не поднимает.
Измерено на стенде: из 18 аналоговых входов c.pCOmini ровно нулём читаются 16,
ненулевых два — приток 26,5 и обратка 75,1, то есть единственные два физически
подключённых датчика, при полном отсутствии тревог.

Одно показание отличить «датчика нет» от «датчик показывает ноль» не может,
поэтому решение принимается по тому, пожалуется ли сам ПЛК:

- **улица и помещение** (`OPTIONAL_PROBES` в карте) — их отсутствие ПЛК
  тревогой не объявляет, поэтому ровный ноль не публикуется: контрол получает
  признак ошибки чтения. На установке без уличного датчика иначе выходит
  постоянные «0,0 °C на улице» — правдоподобная ложь, которая не
  самоисправляется никогда.

  **Цена правила, точно.** Исправный датчик, стоящий ровно на точке замерзания,
  подавляется НЕ «один такт», а каждый такт, пока показание равно ровно 0,0; и
  всё это время контрол несёт признак ошибки чтения, то есть исправный датчик
  докладывается потребителю как неисправный. Возвращается он, как только
  значение сойдёт с ровного нуля. Мы это принимаем: ограниченное и
  самоисправляющееся неверное состояние на установке, где датчик ЕСТЬ, против
  постоянной выдумки на каждой установке, где его нет.
- **приток и обратка** так НЕ судятся: их отсутствие ПЛК объявляет (E04, E05),
  значит ноль без стоящей тревоги — настоящий ноль, и он публикуется.

Правило живёт в карте (`probe_is_unfitted`, список — `OPTIONAL_PROBES`) и
применяется И мостом, И
окном настройки: про один и тот же вход они обязаны отвечать одинаково.

**Почему отдельный поллер, а не `type: template`.** Уставка uAria — float32 в
двух словах, а запись шаблона только 16-битная (`template-device.md` §3): ПЛК
получил бы половину числа. И пуск установки — план из §4, который шаблон
выразить не может.

## 6. Карточка «Умный дом»: тип «Вентустановка»

Тип устройства — `devices.types.ventilation`, иконка плитки — `fan`.
Документ привязок на плате (`carel-pcomini` / `carel-uaria`) уже так выставлен;
каталог в репозитории это повторяет: `validate_device` переписывает `other` +
`generic` на ventilation/fan, если MQTT-топик — `/devices/carel-…`, а окно
«Умный дом» предлагает тот же тип при выборе топика Carel. Пустой заводской
`sa02m-alice-devices.conf` не трогаем — в него нельзя класть стендовые uuid.

Карточка собирается из:

- `devices.capabilities.on_off` → `unit_on`;
- `devices.capabilities.range`, instance `temperature` → `setpoint`
  (границы обязательны: crst 0..99, uaria 0..50, шаг 0,5; кто их применяет —
  абзац «Граница `range` уставки» ниже);
- `devices.properties.float`, instance `temperature` → `supply_temp` —
  единственная температура, которую видит Алиса;
- **облачные элементы** с флагом `cloud_only: true`: `return_water_temperature`,
  `room_temperature`, `outdoor_temperature`, `heat_valve`, события
  `plant_state`, `unit_status` (свободный текст), `alarm`, `pump` и
  `alarm_text`;
- **строка вентилятора — по семейству**: у c.pCOmini `fan_speed` (проценты,
  контрол `fan_supply`), у uAria `fan_step` (ступени, контрол `fan_step`).
  Обе тоже `cloud_only: true`, и этот флаг не снимается: ни `fan_speed`, ни
  `fan_step` не являются допустимыми float-instance Яндекса, то есть их
  отправка положила бы в ответ Discovery неизвестный instance. Чужую строку
  устройство не объявляет: регистра, которого у контроллера нет, оно
  сообщить не может;
- **управление скоростью вентилятора** — `devices.capabilities.mode`,
  instance `fan_speed`, четыре значения `low`/`medium`/`high`/`turbo`.
  Единственный элемент из добавляемых здесь, который ДОХОДИТ до Яндекса, —
  это управление, а не показание, поэтому `cloud_only` на нём нет.

**Шкала вентилятора — одна на оба семейства.** Четыре названия из
рекомендованного набора `fan_speed`; позиции записаны ОДИН раз на шкале
ступеней uAria, а проценты c.pCOmini получаются из них через максимумы обоих
семейств (`FAN_PCT_MAX`, `UARIA_FAN_STEP_MAX`):

| | low | medium | high | turbo |
|---|---|---|---|---|
| c.pCOmini (`fan_supply`, %) | 20 | 40 | 70 | 100 |
| uAria (`fan_step`, ступень) | 2 | 4 | 7 | 10 |

**Шкала неравномерная, и это намеренно** (2/4/7/10). Следствие для любого,
кто её реализует заново: ближайшее значение надо МЕРИТЬ РАССТОЯНИЕМ, а не
делить диапазон и не считать по индексу. Ступень 6 отстоит на 2 от `medium`
и на 1 от `high` — значит `high`; любое «равномерное» правило ответит здесь
`medium`.

**Что мы про Discovery знаем и чего не знаем — сказано прямо.**
Утверждение «ответ Discovery, не соответствующий схеме, убирает из приложения
ВСЕ устройства аккаунта, а не одно» ОТОЗВАНО (2026-09-20): первичного
источника у него не было, наблюдения никто не записал, никто этого не
измерял. Здесь оно не повторяется. Абзац об отзыве остаётся, а не удалён
молча, потому что само утверждение по-прежнему живёт в репозитории облачной
команды: читатель этого контракта мог встретить его там и должен узнать здесь,
что мы на него не опираемся.

По итогам разысканий облачной команды в документации платформы (2026-09-20,
приводится как ИХ результат; ссылки — в их репозитории, к нам они не
передавались): устройство с элементом, не соответствующим схеме, ОТКЛОНЯЕТСЯ
— именно оно, остальные устройства аккаунта не затрагиваются; удалить
устройство может только пользователь; восстановление — следующий успешный
Discovery, перепривязка не нужна.

И то, что установлено независимо от всего этого: **Discovery происходит по
запросу**. До нажатия пользователем «Обновить список устройств» ничего из
документа в приложение не попадает.
Осторожное поведение (флаг `cloud_only` на обеих строках, проверка схемы
нового элемента в момент записи документа, отказ на неверном элементе)
остаётся неизменным: цена защиты нулевая, а цена ошибки — по выводу облачной
команды выше — потеря одного устройства в приложении до следующего Discovery.
Сильное утверждение для этого не нужно и не используется.

**`reportable` на управлении — и что за ним стоит на нашей стороне.**
Мы ставим `reportable: true`, и в этом `mode` не отличается от остального
устройства: на проводе каждая capability и каждое свойство несут
`reportable: true`, если привязка явно не говорит иного (`discovery_devices`
подставляет `true` по умолчанию). Сколько у устройства capability всего,
решают привязки оператора — карточка, собранная по этому разделу, несёт
`on_off` и `range` уставки, — а сама эта функция добавляет ровно одну,
`mode`. Поэтому число здесь не называется: оно не свойство кода.

**Измерено у нас 2026-09-20** (прогон всей цепочки платы без облака и без
Яндекса: сообщение MQTT в `.../controls/fan_step` → `note_mqtt` →
`state_blocks_for_topic` → `StateSender.offer` → кадр `device_state`, переданный
на отправку; сокет и шлюз в прогоне не участвуют): смена скорости
вентилятора уходит к шлюзу живым кадром — `origin: live`, в
`devices[]` лежит блок `devices.capabilities.mode` / `fan_speed` с уже
переведённым названием (ступень 6 → «high»), одинаково у обоих семейств.
То есть флаг на нашей стороне за собой путь имеет. Что делает с этим кадром
шлюз — вопрос ШЛЮЗА, и его дом репозиторий облачной команды: здесь
намеренно только указатель, дублировать чужой факт значит завести второй дом,
который разойдётся с первым.

Положения «авто» нет, хотя оно ЕСТЬ в рекомендованном наборе: это продуктовое
решение, а не ограничение схемы — у c.pCOmini нет регистра автоматики, и мы не
объявляем режим, который не сможем исполнить. Положения `quiet` тоже нет: оно
было у нас до 1.0.6.50 и оказалось единственным вне рекомендованного набора.
Ступень 1 (≈10 %) ниже того, что принимает c.pCOmini, — поэтому общая шкала
начинается с 20 %, и это ровно нижний зажим `FAN_PCT_MIN`. Дом шкалы —
`sa02m_carel.carel_fan`; там же проверка `ladder_fits_map`, которая связывает
четыре согласованных числа с картой регистров: каждая ступень обязана попадать
в зажим семейства, а ВЕРХНЯЯ — совпадать с его максимумом. Сдвинется максимум
в карте — проверка покраснеет, а не промолчит (§2).

**Чтение и запись НАМЕРЕННО несимметричны — так задумано.** Показание
округляется к БЛИЖАЙШЕМУ названию (на равном расстоянии — к большему), а
нажатие всегда пишет значение названия. Следствие, которое надо знать
заранее: **выбор режима, в котором устройство уже показано, всё равно
записывает значение этого режима** — установка на 75 % показана как
«высокая», и нажатие «высокая» сдвинет её на 70 %. То же у uAria: ступень 1
показана как «низкая», нажатие «низкая» запишет ступень 2 и вентилятор
двинется. И то же на равном расстоянии: 55 % показаны как «высокая»
(до 40 и до 70 одинаково, при равенстве берётся большее), а нажатие
«высокая» запишет 70 %.
Альтернатива (своя нижняя ступень у каждого семейства) чинит один случай и
возвращает расхождение шкал между семействами, ради устранения которого
единая шкала и вводилась. Сырое значение при этом никуда не девается:
строка `fan_speed`/`fan_step` продолжает отдавать его как есть (на стенде
off-vocabulary 6 и 75,0 дошли до кэша ТОЧНО — измерено 2026-09-20),
округление — правило отображения, а не измерение.

**Семейство неизвестно — управления нет.** Семейство вычисляется по набору
контролов живого кэша (§7), и пока кэша нет (мост ещё не поднялся при
загрузке) объявляются ОБЕ строки вентилятора, как и раньше, а управление не
добавляется: строка-показание ошибиться не может, а управление, пишущее не в
тот регистр, — может. То же самое при отсутствии пакета `sa02m_carel` на
плате: клиент пишет одно предупреждение в журнал, управление не объявляет и
продолжает работать; всё чинится само на следующей сборке каталога.

**Граница `range` уставки: документ хранит 0..99, каталог объявляет границу
семейства (с 1.0.6.51).** Окно «Умный дом» проставляет `parameters.range` =
0..99 обоим семействам: топик уставки (`/devices/carel-COM3-2/controls/setpoint`)
несёт порт и адрес, но не семейство, и окно uAria от c.pCOmini не отличает.
Поэтому границу семейства (`sa02m_carel.controls.SETPOINT_RANGE`, шаг
`SETPOINT_PRECISION` = 0,5) применяет сборка каталога, когда семейство
известно (§7): в памяти, только сужая (пересечение с сохранённым диапазоном —
более узкий сохранённый не расширяется), сохранённый документ не
переписывается. Неизвестное семейство или плата без пакета `sa02m-carel` —
объявляется сохранённый диапазон, как раньше. Каталог общий для ОБОИХ
профилей, так что uAria объявляет 0..50 и Яндексу, и облаку. Для пользователя
это заметно дважды:

- **облако, по словам облачной команды, отказывает в значении вне объявленной
  границы** (их шов управления судит по объявленному `range`): команда «60» на
  uAria, которую раньше принимали, а мост молча зажимал до 50, теперь
  возвращается ошибкой — честнее, но оператор, привыкший вводить больше 50,
  увидит отказ. Наш клиент зажимает, а не отказывает (`converters.py`); отказ —
  поведение облака, этот репозиторий его не наблюдает;
- шаг ползунка uAria остаётся 0,5, как и раньше: окно пишет `precision: 0.5`
  с 1.0.6.39, сужение лишь сохраняет его (плитка берёт шаг из `precision`).

Мост по-прежнему зажимает запись по `SETPOINT_RANGE[family]`
(`bridge_carel.py`) — это вторая линия для чужого клиента MQTT, не для Алисы.
Проверка — `opt/sa02m-alice/tests/test_carel_setpoint_range.py`.

У Яндекса нет instance ни для обратной воды, ни для строки статуса. Разложить
их по отдельным устройствам-датчикам значило бы размазать одну установку по
пяти плиткам, поэтому они едут на её же устройстве за флагом. Профиль Яндекса
отбрасывает такой элемент **везде**: в discovery, в ответе на запрос, в
отправке состояния и — что важнее всего — **в подписке MQTT**. Подписанный
топик прислал бы состояние с instance, который платформа отвергает.

Документ без этого флага не меняется ни на байт.

## 7. Вкладка «Устройства»: карточки и архив

Живые контроллеры из кэша MQTT (`carel-COM<port>-<addr>.json`, а опрашиваемые
по Modbus TCP — `carel-tcp-<a_b_c_d>-<addr>.json`) попадают на вкладку
«Устройства» как виджеты `kind=carel`. У TCP-контроллера нет номера порта:
подпись карточки называет хост — «Carel c.pCOmini № 1 · 192.168.1.50».
Семейство берётся из набора контролов кэша (`fan_step` → uAria, иначе
c.pCOmini), не из YAML MQTT.
Для вложенного ID карточка использует поле `device` записи кэша. Префикс
`carel-` и точный выбор через `STAND_DEVICES_CAREL_ID` действуют и для таких ID.
Вычисляет его **API устройств** (`stand_devices._carel_family`) и отдаёт
вкладке полем `family`; `devices.js` по нему решает, ЧТО карточка пишет
(ниже). Семейство, которое мост определил у себя, в кэш НЕ публикуется и за
пределы поллера не выходит — поэтому всё, что выше, читает именно набор
контролов. Мост определяет его так: `_resolve_family` — `family` из YAML,
иначе по полю `signature` записи, иначе crst; затем при старте `_identify`
спрашивает FC17 и заменяет семейство ответом, только если в YAML `family` не
задан.

**Вкладка читает то, что контроллер ПУБЛИКУЕТ; документ «Умного дома»
ОБЪЯВЛЯЕТ.** Это разные вещи, и различие держит всю §6: сужение объявления
структурно не может дотянуться до вкладки. Правило же «`fan_step` → uAria»
одно на оба дерева — они развёрнуты отдельно и импортировать друг друга не
могут, поэтому совпадение держит текстовый гейт (§8). Одно расхождение
намеренное: вкладке нужно назвать семейство, чтобы вообще нарисовать
карточку, и она падает в c.pCOmini; объявлению такого давления никто не
создаёт, и неизвестное семейство остаётся неизвестным.

На карточке: состояние установки, приток, обратка, уставка, клапан, вентилятор
(`fan_step` у uAria, `fan_supply` у c.pCOmini). Пробы с `errors[key]` (стендовые
«r» на room/outdoor) на карточку не выводятся. `supply_temp` публикуется как
есть — перенос притока здесь не делается.

**Карточка пишет** — через `mqtt_set.cgi` (`docs/contracts/mqtt-set-endpoint.md`),
теми же контролами §5 (`carelControlModel` в `devices.js`): выключатель
`unit_on`; шаговая уставка с шагом 0,5 °C по текущему сезону (`season`: зима —
`setpoint`, лето — `setpoint_summer`); четыре кнопки вентилятора — `fan_step`
у uAria, `fan_supply` у c.pCOmini. Какой контрол и с каким потолком уставки
писать, решает `family`.

**Карточки Carel идут первыми** в сетке вкладки (решение F5 от 2026-09-03):
порядок задаёт `stand_devices.live_snapshot` (`devices[] = carel + dtv + ce +
mr`), `devices.js` его повторяет.

**Карточка не снимается** — как MR-02m (решение F2 от
2026-09-03: снятие остановило бы архив, ради которого карточку и завели).
`POST /api/devices/widgets/remove` с id Carel отвечает `ok:false`;
`filter_for_archive` карточки Carel не трогает; устаревшая запись `carel-…` в
`removed_ids` (конфиг, записанный в 1.0.6.35–38) игнорируется и в списке
«доступно для добавления» не показывается.

Архив — **широкая** таблица `carel_samples` (`ts, device_id` + колонка на
метрику, PK `(ts, device_id)`), одна строка на такт, та же 10 с каденция, что
у MR. Колонки: непрерывные `supply_temp`, `return_water_temp`, `room_temp`,
`outdoor_temp`, `setpoint`, `heat_valve`, `fan_supply`, `fan_exhaust`,
`fan_step` (в корзине графика — среднее) **и группа состояния** `alarm` (0/1),
`alarm_count`, `unit_on` (0/1), `plant_state` — код `stop 0 / run 1 / alarm 2`
(`CAREL_PLANT_STATE_CODE`). Для группы состояния корзина берёт **максимум**:
корзина, в которую попала авария, красится аварией, а не средним 0,33.
Неснятая проба, нечисловое значение и неизвестное слово `plant_state` пишут в
свою колонку NULL — выдуманного значения в архиве не появляется; такт, где нет
ни одной метрики, не пишет строки вовсе. Колонки единиц нет: единица у метрики
Carel постоянная (в отличие от каналов MR), она берётся из каталога.

**Один дом метрик — `METRICS` с префиксом `ahu_`** (`history_metrics.py`):
ярлык, единица, точность, агрегат корзины и само присутствие метрики в архиве
заданы там, `CAREL_METRIC_META` / `CAREL_METRIC_AGG` / список колонок таблицы —
производные от него. Поэтому чтение идёт **общим движком** `history()` /
`history_batch()`, как у ДТВ и СЭ, а не отдельной веткой кода: доступна и
обычная группа `group=ahu`. Провод (`kind=carel`, `metric=supply_temp`) говорит
именами БЕЗ префикса — префикс существует потому, что пространство ключей общее
и `room_temp` уже занят ДТВ; перевод делает тонкий адаптер, форма ответа §7
сохранена. Два отличия от 1.0.6.40, которые адаптер НЕ прячет: значения
округляются до точности метрики, как у ДТВ/СЭ (среднее 26,333 в корзине станет
26,3), и неизвестная (или пустая) метрика отвечает `ok:false`,
`"unknown metric"` (по-прежнему HTTP 200) вместо `ok:true` с пустой серией.

**Переход с длинной таблицы — один раз, при первом открытии файла.** Архив
1.0.6.40 и старше (`ts, device_id, metric, value, unit`) распознаётся по
колонке `metric` и разворачивается в широкий: одна строка на `(ts, device_id)`,
значение метрики — в свою колонку. Скрипт открывает СВОЮ транзакцию
(`BEGIN IMMEDIATE … COMMIT`), поэтому обрыв питания или полный носитель
посреди переноса откатывают его целиком.

**У параллельного открытия три исхода, не два.** Файл открывает каждый
его потребитель своим соединением — логгер (одно долгоживущее соединение, запись
пакетом раз в `STAND_DEVICES_FLUSH_EVERY_S`), чтение архива веб-интерфейсом,
staging на eMMC. Такое открытие либо (1) успело до переноса; либо (2) ждёт на своём
30-секундном таймауте и пишет уже в широкую таблицу; либо (3) оно само решило
переносить ДО того, как победитель зафиксировал транзакцию, и его собственный
перенос упирается в уже широкую таблицу (`no such column: metric`). Третий
исход — обычный, а не экзотический, и НЕ ограничен размером архива: он
возможен в ЛЮБОМ окне переноса, включая 11,5-секундное на стенде 1.135.
Проигравший откатывает свою транзакцию, перечитывает схему и, видя, что работа уже
сделана, продолжает как с готовым широким архивом — исключения нет, такт не
теряется, чтение архива не пропускается. Настоящая ошибка переноса (полный
носитель, занятое имя `carel_samples_v1`) по-прежнему поднимается: читатель
пропускает файл, логгер логирует такт. Различаются эти два случая по СОСТОЯНИЮ
после отката (колонка `metric` исчезла — значит её убрал победитель), а не по
тексту ошибки.

**Ожидание логгера покрывает перенос не на любом архиве.** Замер на стенде 1.135
(2026-09-09, реальный архив): цена линейна, около 23 мкс на строку — 125 тыс.
строк → 2,8 с, 250 тыс. → 6,9 с, 505 тыс. → 11,5 с. Значит 30-секундный таймаут
логгера покрывает архив примерно до 1,3 млн строк; на многомиллионном архиве
блокировка переживает таймаут, и такты, пришедшиеся на перенос, теряются
(`database is locked`), как и чтение архива из веб-интерфейса в это окно.
Целостности это не угрожает — перенос атомарен, старая таблица на месте,
теряются отдельные 10-секундные отсчёты. Разбиение переноса на порции —
`.ai-dev/backlog.md`. Повторное открытие ничего не делает (колонки `metric` больше
нет). Разворот оставляет длинную таблицу под именем `carel_samples_v1`, но
только до первого открытия архива логгером 1.0.7.36 и новее: его пакетный писатель
удаляет её (`DROP TABLE IF EXISTS`, один раз при открытии; сбой удаления — строка
в журнале логгера, запись архива продолжается, следующее открытие повторяет;
`history_writer.drop_legacy_carel_table`). Отката на 1.0.6.40 по этой таблице
больше нет. Её страницы уходят в список свободных и переиспользуются — файл
архива не сжимается.
Переносится и eMMC-staging: `merge_db_into` приводит ИСТОЧНИК к широкой схеме
до слияния — иначе пересечение колонок дало бы строки без значений.

**Момент неисправности — в журнале событий**, а не в усреднённой серии.
Детектор `detect_carel_events` работает на **каждом** такте логгера (1 Гц на
USB/SD, 5 с на eMMC), не на 10 с каденции архива, с `cooldown 0`; строки
событий получают `ts` своего такта, а в архив фиксируются пакетом вместе с
отсчётами (раз в `STAND_DEVICES_FLUSH_EVERY_S`). Детектор пишет в
`device_events` строки `carel_alarm_on` / `carel_alarm_off` (фронты `alarm`;
`value`/`ref_value` — новое/старое; в сообщении — коды из `alarm_text`) и
`carel_plant_state` (любая смена состояния, «было → стало»). Первое появление
устройства только задаёт базу — фронт из ничего не выдумывается; после
рестарта база берётся из `carel_samples`: последнее НЕ-NULL значение в колонке
`alarm` и в колонке `plant_state` (такт, в котором пробу не сняли, базу не
стирает), так что снятая за время простоя авария всё равно получит свою строку
`off`. Если архив ещё длинный, детектор сначала переводит его в широкий. Хранение событий —
365 дней (`EVENT_RETENTION_S`, решение Оператора F3 от 2026-09-03: событие и
есть улика), отсчёты `carel_samples` — 30 дней вместе с остальным архивом
(`purge_old`).

История и Excel: `GET /api/devices/history?kind=carel[&metric=…]` — в ответе,
кроме серий, `events[]` по устройству в окне `t0..t1` (от старых к новым) и
`event_kinds`; журнал — `GET /api/devices/events?device_id=&t0=&t1=&kinds=
carel_alarm_on,…` (`t0`/`t1` — секунды epoch, `kinds` — имена через запятую,
иное → 400); выгрузка — `…/export?kind=carel`.

**Очистка журнала** (кнопка «Очистить» в блоке «Журнал событий» вкладки
«Устройства»): `POST /api/devices/events/clear`, тела нет. Удаляет **все**
доступные строки `device_events` — всех устройств и видов, не только показанные 80 — и
отвечает `{"ok":true,"deleted":N}`. После успеха наблюдения, принятые до очистки,
не возвращаются в журнал, включая буфер логгера и отсутствовавшую SD/USB,
подключённую позднее. Гарантия переживает перезапуск процесса и платы.
Как любой POST демона, стоит за проверкой
сессии (нет сессии → `401`) и `X-SA02M-CSRF` (нет/чужой токен → HTTP 200 +
`E_CSRF`, ничего не удалено); GET по этому пути — `404`. Чистятся файлы, из
которых строки могут попасть в журнал: активный архив (его одного читает
`list_events`) и eMMC-staging, если это другой файл — перенос влил бы его строки
обратно; ротированные `devices_history_*.db` не трогаются (журнал их не читает).
Таблицы отсчётов (`dtv/ce/mr/carel/mtd_samples`, корзины `ce_roll`) не
трогаются. Файла нет — `deleted:0`, файл не создаётся. `deleted` считает
физически удалённые строки доступных файлов; недоступный носитель в счётчик
не входит. До удаления захватываются замки всех доступных целей с общим
пределом `STAND_DEVICES_EVENTS_CLEAR_BUSY_S` (по умолчанию 5 с).
Очистка не порождает
событий заново: база детектора Carel берётся из `carel_samples`, а не из
журнала, поэтому после очистки строка появится только при реальной смене
`alarm` / `plant_state`.

| Результат | Видимость и сохранность |
|---|---|
| Успех | После удаления доступных строк устойчиво опубликовано новое поколение; старые метки исключены на всех носителях общей области. |
| Занят замок архива/журнала или выполняется обновление | HTTP `503`, `{"ok":false,"error":"busy"}`; новое поколение не опубликовано, до отказа по захвату замков удаления нет. |
| Подготовка не закончена (`ready=false`) | Очистка запрещена; чтение и запись событий действующего поколения продолжаются. |
| Состояние отсутствует, повреждено или небезопасно | Чтение событий и очистка отвечают ошибкой; отсчёты продолжают записываться, старый журнал не выдаётся как исправный пустой. |
| Сбой после удаления, до устойчивого успеха | Успех не заявлен; часть доступных событий может быть уже удалена, отсчёты сохранены, операцию можно повторить. |

```mermaid
sequenceDiagram
    participant Logger
    participant Journal
    participant Archive
    Logger->>Journal: Capture generation + observation
    Journal-->>Logger: Captured token
    Journal->>Archive: Clear accessible events
    Journal->>Journal: Publish new generation durably
    Logger->>Archive: Flush captured samples
    Logger->>Journal: Compare captured generation
    Journal-->>Logger: Old events suppressed; baseline advances
```

`journal_generation` принадлежит пакету и не входит в публичные словари
событий. Перенос сохраняет метки; он не превращает старое событие в новое.
До первой очистки `legacy` допускает корректно помеченные импортированные
события, если исходная область не доказывает их устаревание. После очистки
видно только текущее поколение. Резервная копия SQLite включает подтверждённые
данные WAL; при занятом читателе источник сохраняется до безопасного удаления.

Это исключение из чтения, а не безопасное стирание байтов отсутствующего
носителя. Восстановление полного старого внутреннего образа и сторонний код,
читающий SQLite в обход пакета, вне гарантии. Область токена и работа с
отложенными наблюдениями описаны в [Python API](sa02m-devices-python-api.md#7-область-журнала-и-отложенные-наблюдения);
доставка, запуск и административное восстановление — в
[процедуре деплоя](../deployment.md#подготовка-общего-журнала-событий).
Проверки: `test_device_events_clear.py`, `test_api_events_clear.py`,
`test_events_clear_continuity.py`, `test_event_journal_startup.py`,
`test_event_journal_delivery.py` в `opt/sa02m-devices/tests/`.

Перенос eMMC → USB/SD (`device_history_migrate.HISTORY_TABLES`) несёт все
пять таблиц — `dtv_samples`, `ce_samples`, `mr_samples`, `carel_samples`,
`device_events`; staging с одной лишь таблицей Carel «пустым» не считается.
Проводка тика логгера (`sa02m_devices_logger.logger_tick` → пакетный писатель
`sa02m_devices/history_writer.py`, который проигрывает накопленные такты по
порядку) — единственное место, где все записи архива и детекторы вызываются, и
оно исполняется тестом: выпавший вызов — красный тест, а не тихий пробел.

На стенде 1.135 `/api/devices*` часто отдаёт gunicorn `sa02m-stand-api`
(вне этого репозитория). Пока там нет `kind=carel`, график на живой плате
ответит 400, хотя стандартный `sa02m-devices-api` уже маршрутизирует.

## 8. Проверяющие проверки

| Что проверяется | Строка реестра |
|---|---|
| Карта регистров, разбор FC17, планы записи, «катушка 30 не пишется» | `py-unit-carel` |
| Один дом карты и все четыре пути установки | `carel-shared-home` |
| Скан: опознание, таймаут FC17, фильтр «своим не шлём» | `py-unit-flasher` |
| Поллер моста: декод по банкам стенда (ступень uAria — младший байт HR197), порядок записи (пауза только после Ma18), гонка запись/опрос | `py-unit` |
| Профили Алисы, облачные элементы, границы уставки | `py-unit-alice` |
| Слова `plant_state` и копия имён контролов | `py-unit-carel` |
| Окно настроек: диспетчер вида, вкладки, набор действий, живой патч без затирания редактируемого поля | `js-unit-carel-window` |
| Все четыре пути установки краснеют от закомментированного вызова, и закомментированная константа больше не удовлетворяет свёртку «один дом» | `comment-mutation-proof` |
| Шкала вентилятора: значения обоих семейств, округление к ближайшему по РАССТОЯНИЮ на неравномерной шкале (ступень 6 → `high`, 55 % → `high`, ступень 1 → `low`), безусловная запись, проценты ВЫВЕДЕНЫ из максимумов карты, и `ladder_fits_map` краснеет на сдвинутом максимуме | `py-unit-carel` |
| Строка вентилятора объявляется по семейству, неизвестное семейство объявляет обе и не даёт управления, семейство читается из СЫРОГО набора контролов | `py-unit-alice` |
| Одно `mode`/`fan_speed` доходит до всех ТРЁХ мест, где вызываются конвертеры (запрос, действие, отправка состояния), и схема элемента проверяется при записи документа | `py-unit-alice` |
| Порядок значений в массиве `modes` НЕ меняется между сборками каталога — ограничение платформы (https://yandex.ru/dev/dialogs/smart-home/doc/ru/concepts/mode, «Параметры умения», параметр `modes`; сверено с первоисточником 2026-09-23); проверяется на массиве, который реально попал в документ | `py-unit-alice` |
| Правило определения семейства не разошлось между деревом Алисы и API устройств | `py-unit-alice` (текстовый пин) |
| Без пакета `sa02m_carel` клиент Алисы не падает: управление не объявляется, предупреждение одно, остальное работает | `py-unit-alice` |
| Каждая запись в контроллер оставляет строку журнала (контрол, запрошенное, ограниченное, регистр), повтор шины отмечается, и полезная нагрузка из MQTT не может подделать строку журнала | `py-unit` |
| `alarm_reset`: катушка 66/37 в 1, отпускание в 0 по таймеру через очередь записи под своим ключом и без сна, повторное нажатие во время импульса — не второй импульс, `0` ничего не пишет и при оффлайне не ставит `w`, отпускание и при оффлайне, при остановке отпускание ставится в очередь (не дожидаясь шины), катушка 30 не пишется, опрос кнопку не публикует; по RS-485 и по TCP | `py-unit` |
| `mqtt_set.cgi` принимает `alarm_reset` только со значением `1` | `mqtt-set-contract` |
| По Modbus TCP (`test_carel_tcp.py`, банки стенда за поддельным сервером): старт и имя с адресом, версия из FC17 и одно предупреждение без версии, набор публикаций равен RS-485, порядок пуска с паузой Ma18, уставка uAria одним FC16, ограничение и журнал каждой записи, катушка 30 не пишется, запасное чтение аварий, «нет связи» и восстановление | `py-unit` |
| Id `carel-tcp-…`: разбор, подпись карточки, архив; привязка Алисы не опирается на COM-порт | `py-unit-devices`, `py-unit-alice` |
| Вкладка «Устройства» (`kind=carel`): карточки первыми и не снимаются, архив с группой состояния и max-корзиной, журнал фронтов `carel_*`, перенос всех пяти таблиц, проводка тика логгера | `py-unit-devices` |
| Широкая таблица: разворот длинного архива (значения, `_v1`, повторное открытие), откат неудавшегося разворота, один дом колонок, одна строка на такт, база событий после разворота, перенос длинного staging в широкий приёмник | `py-unit-devices` |
| Форма ответа `kind=carel` (`history`/`batch`/экспорт) не изменилась при переходе на общий движок | `py-unit-devices` (golden-тесты в `test_history_characterization.py`) |

## 9. Что проверено на железе, а что нет

Стенд 192.168.1.135, COM3 (`/dev/ttyS4`), 19200 8N1, 2026-09-03: c.pCOmini
адрес 1 (`CRSTDrAHAQ` 2.03.00.46, исполнение E), uAria адрес 2 (`CRSTDm_AHU`
1.0.61), МР-02м 6AI6AO адрес 6, МР-02м LED адрес 13.

Проверено: опознание всех строк скана; запись уставки на обоих семействах,
включая двухсловную запись uAria; пуск и останов обеих установок по сети;
значение, записанное из MQTT, не затирается следующим опросом; после прогона
все регистры вернулись к исходным значениям, катушка 30 uAria не тронута.

**Совместный прогон 2026-09-20 17:48–17:52** (писала облачная сессия, эта
смотрела на шину): uAria COM3-2 `fan_step` 7→6→7 и c.pCOmini COM3-1
`fan_supply` 80→75→80, оба значения вне шкалы намеренно. Подтверждено двумя
независимыми наблюдениями: установка осталась в работе, приток не изменился,
внешкальные 6 и 75,0 дошли до кэша ТОЧНО — округление к ближайшему
подтверждено как правило отображения, а не как правка значения. Запись стоит
≈5 лишних ошибок кадра на двухминутное окно и нуля событий offline на COM3-1;
два события на COM3-2 уложились в его собственную частоту (9 за 80 мин), и
это записано как «влияние на шину НЕ ПОДТВЕРЖДЕНО», а не «исключено»: одна
пара чистых окон — свидетельство, не доказательство.

**Modbus TCP (1.0.6.56).** Наша сторона проверена против настоящих значений
регистров обоих семейств (банки стенда 2026-09-03) и записанных ответов FC17 за
поддельным Modbus-TCP-сервером: опрос и расшифровка, пуск и останов, уставки,
журнал записей, ограничение диапазона, «нет связи» и восстановление (§8). **Не
проверено на оборудовании:** отвечает ли родной Ethernet-интерфейс Carel на
FC17, какой номер устройства он ждёт (1 / 255 / любой), принимает ли уставку
uAria одним пакетом FC16, сколько сессий держит и как быстро отвечает — в
сети стенда контроллера Carel с Ethernet нет.

Не проверено: линия с чётностью, отличной от 8N1 (мост и скан открывают порт
только 8N1). **На том прогоне не проверялось ничего из 1.0.6.50** — самой
возможности ещё не было: объявление по семейству, элемент `mode`/`fan_speed`,
нажатие из приложения и журнал записи проверены только модульными гейтами
(§8); сценарий стендовой проверки — в плане выпуска.

## 10. Окно настроек: чего оно намеренно не делает как десктоп

Десктопное окно **прячет** кнопки «Пуск»/«Стоп», пока сетевое управление
выключено. Веб их оставляет доступными: план запуска на плате сам пишет
разрешение (Ma18 у crst) или читает его (Gs04 у uAria), а исчезнувшая кнопка
читается как поломка. Обе кнопки подтверждаются диалогом, который называет
записываемые катушки.

Тексты входов/выходов и цифровых состояний приходят из карты регистров и
существуют только по-русски: в английском интерфейсе они остаются русскими.
У тревог в карте есть `text_en`, но это не перевод: короткая суть есть
только для нескольких кодов (`_ALARM_EN_GIST`), остальные приходят как
«<код> alarm».
